## 3.4. Bateryjne magazyny energii (BESS) i strategie zarządzania energią

Bateryjne magazyny energii (ang. *Battery Energy Storage System*, BESS), realizowane obecnie najczęściej w technologii ogniw litowo-jonowych, stanowią element spinający rozproszone źródła i odbiory obiektu w spójną, sterowalną strukturę mikrosieci. W architekturze zasilania szpitala magazyn energii pełni funkcję bufora pośredniczącego pomiędzy instalacją fotowoltaiczną, siecią elektroenergetyczną oraz agregatem prądotwórczym, umożliwiając rozdzielenie chwilowego bilansu mocy od chwilowego profilu generacji poszczególnych źródeł. Właściwość ta, niedostępna dla układów pozbawionych magazynowania, przesądza o kluczowej roli BESS w transformacji tradycyjnego zasilania rezerwowego w aktywnie zarządzaną mikrosieć.

W obiekcie szpitalnym wyodrębnić można trzy zasadnicze funkcje magazynu bateryjnego. Po pierwsze, BESS zapewnia natychmiastowe przejmowanie obciążeń krytycznych w przypadku zaniku napięcia sieci nadrzędnej. Czas reakcji przekształtników energoelektronicznych, mierzony w milisekundach, umożliwia spełnienie rygorystycznych wymagań klasy 0,5 s dla obwodów bezprzerwowych, dzięki czemu magazyn centralny może zastępować lub wspierać tradycyjne zasilacze UPS, przejmując jednocześnie rolę źródła pomostowego na czas rozruchu agregatu prądotwórczego. Po drugie, magazyn umożliwia ścinanie szczytów obciążenia (ang. *peak shaving*): rozładowanie zasobnika w okresach największego poboru redukuje moc pobieraną z sieci, co przekłada się na obniżenie opłat za moc zamówioną oraz ograniczenie ryzyka przekroczeń mocy umownej. Po trzecie, BESS umożliwia optymalizację współpracy z agregatem wysokoprężnym: wymuszenie pracy jednostki w punkcie wysokiej sprawności, z jednoczesnym ładowaniem magazynu nadwyżką mocy w okresach obniżonego zapotrzebowania nocnego, eliminuje długotrwałą pracę niskoobciążeniową i związane z nią zjawisko *wet stacking*, opisane w podrozdziale 3.2. W rezultacie skróceniu ulega łączny czas pracy silnika, a liczba rozruchów oraz koszty obsługi serwisowej ulegają redukcji.

Efektywność wykorzystania magazynu w układzie hybrydowym determinowana jest przyjętą strategią dysponowania mocą źródeł. W środowiskach symulacyjnych stosowanych do wymiarowania mikrosieci wyróżnia się dwie podstawowe strategie sterowania. W strategii ładowania cyklicznego (ang. *Cycle Charging*, CC) źródło wytwórcze po uruchomieniu pracuje z mocą znamionową, a nadwyżka ponad bieżące zapotrzebowanie kierowana jest do ładowania magazynu; strategia ta sprzyja utrzymywaniu wysokiej sprawności jednostek spalinowych. W strategii nadążania za obciążeniem (ang. *Load Following*, LF) źródło wytwarza jedynie moc niezbędną do pokrycia chwilowego zapotrzebowania, natomiast ładowanie magazynu pozostawiane jest źródłom odnawialnym. Wybór strategii wpływa bezpośrednio na zużycie paliwa, stopień wykorzystania energii z PV oraz tempo degradacji ogniw, w związku z czym stanowi jeden z parametrów optymalizacyjnych analizowanych w części symulacyjnej niniejszej pracy.

Podsumowując, bateryjny magazyn energii nadaje układowi złożonemu z instalacji fotowoltaicznej, sieci oraz agregatu prądotwórczego cechy elastycznej mikrosieci: umożliwia bezprzerwowe zasilanie odbiorów krytycznych, aktywne kształtowanie profilu poboru oraz przejście obiektu w tryb pracy wyspowej. Pełne wykorzystanie tych właściwości w obiekcie o znaczącym zapotrzebowaniu cieplnym wymaga jednak uzupełnienia struktury o sterowalne źródło skojarzone, którego charakterystykę przedstawiono w kolejnym podrozdziale.
