## 3.5. Układy kogeneracyjne (CHP) w mikrosieciach szpitalnych

Kogeneracja (ang. *Combined Heat and Power*, CHP) definiowana jest jako proces jednoczesnego wytwarzania energii elektrycznej oraz ciepła użytkowego w jednym, skojarzonym procesie technologicznym, zasilanym z pojedynczego nośnika paliwa. W układach o mocach właściwych dla obiektów szpitalnych funkcję jednostki napędowej pełni najczęściej silnik tłokowy zasilany gazem ziemnym, sprzężony z generatorem synchronicznym, wyposażony w system odzysku ciepła obejmujący wymienniki płaszcza wodnego bloku silnika, układu smarowania oraz spalin wylotowych.

O przewadze technologii skojarzonej nad wytwarzaniem rozdzielnym decyduje bilans termodynamiczny. W układzie konwencjonalnym energia elektryczna wytwarzana jest w elektrowni systemowej ze sprawnością rzędu 35–40%, przy czym ciepło odpadowe procesu wytwórczego jest bezpowrotnie tracone, a zapotrzebowanie cieplne obiektu pokrywane jest niezależnie z lokalnej kotłowni. W jednostce kogeneracyjnej ciepło odpadowe, odbierane z bloku silnika oraz ze spalin, kierowane jest natomiast do obiegu grzewczego obiektu, dzięki czemu sprawność całkowita układu osiąga poziom 80–85%. Dodatkową korzyścią pozostaje wytwarzanie energii w miejscu jej zużycia, co eliminuje straty przesyłowe i dystrybucyjne.

Obiekty szpitalne stanowią środowisko szczególnie predysponowane do zastosowania kogeneracji. Efektywność ekonomiczna układu CHP determinowana jest bowiem możliwością pełnego zagospodarowania wytworzonego ciepła, a więc długim rocznym czasem wykorzystania mocy cieplnej. W przeciwieństwie do budynków biurowych, w których zapotrzebowanie na ciepło ma charakter wyłącznie sezonowy i wygasa poza okresem grzewczym, szpitale wykazują znaczne, stabilne i całoroczne obciążenie cieplne. Wynika ono z przygotowania ciepłej wody użytkowej dla oddziałów i bloków sanitarnych, pracy węzłów sterylizacji narzędzi i autoklawów, zapotrzebowania pralni szpitalnych, a także konieczności utrzymania rygorystycznych parametrów klimatycznych (temperatury i wilgotności) w salach operacyjnych oraz strefach czystych, również w okresie letnim. Profil taki umożliwia pracę jednostki kogeneracyjnej w reżimie zbliżonym do podstawowego, przy wysokim rocznym stopniu wykorzystania mocy zainstalowanej.

W strukturze zaawansowanej mikrosieci, odpowiadającej Konfiguracji K3 przyjętej w niniejszej pracy, jednostka kogeneracyjna pełni funkcję źródła sterowalnego (ang. *dispatchable*), którego moc może być zadawana przez nadrzędny system zarządzania energią niezależnie od warunków atmosferycznych. Właściwość ta stanowi uzupełnienie generacji fotowoltaicznej, mającej charakter stochastyczny, oraz magazynu bateryjnego, dysponującego ograniczoną pojemnością energetyczną. Współdziałanie trzech źródeł umożliwia jednoczesne bilansowanie dwóch szyn energetycznych obiektu — elektrycznej i cieplnej — przy czym magazyn BESS przejmuje szybkozmienne fluktuacje obciążenia, pozwalając jednostce CHP na pracę w punkcie wysokiej sprawności i zapobiegając niekorzystnej eksploatacji przy niskim obciążeniu. Optymalizacja takiego układu wymaga zastosowania środowiska obliczeniowego zdolnego do jednoczesnego modelowania obu szyn, co realizowane jest w oprogramowaniu HOMER Pro. Wprowadzenie kogeneracji pozwala ponadto na zastąpienie konwencjonalnych kotłów gazowych lub olejowych, wytwarzających wyłącznie ciepło, źródłem o znacząco korzystniejszym bilansie energetycznym i emisyjnym. **Korzyść ta występuje jednak wyłącznie wówczas, gdy zastępowane źródło ciepła ma charakter kopalny.** W obiekcie przyjętym do analizy warunek ten nie jest spełniony — zaopatrzenie w ciepło realizowane jest z sieci geotermalnej, wobec czego jednostka kogeneracyjna konkurowałaby ze źródłem odnawialnym. Okoliczność tę omówiono w podrozdziale 4.5.3 oraz uwzględniono w ocenie środowiskowej w podrozdziale 7.4.

Przedstawione w niniejszym rozdziale zagadnienia — wymagania prawno-normatywne stawiane obiektom infrastruktury krytycznej, ograniczenia klasycznego zasilania rezerwowego opartego na agregatach wysokoprężnych, a także charakterystyka technologii fotowoltaicznej, bateryjnych magazynów energii oraz układów kogeneracyjnych — tworzą spójny fundament teoretyczny prowadzonej analizy. Omówione rozwiązania nie stanowią przy tym alternatyw wzajemnie się wykluczających, lecz komponenty jednej, zintegrowanej struktury mikrosieciowej, której efektywność zależy od poprawnego doboru i wzajemnego skoordynowania poszczególnych źródeł. Weryfikację praktyczną powyższych założeń, przeprowadzoną na przykładzie wybranego obiektu referencyjnego, przedstawiono w rozdziale 7.
